<head>
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <script type="text/javascript" src="scripts/MathJax_conf.js">
    </script>
    <script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js">
    </script>
    <script type="text/javascript" src="scripts/switch_themes.js">
    </script>
    <script type="text/javascript" src="scripts/load_theme.js">
    </script>
    <script type="text/javascript" src="scripts/load_sidebar.js"></script>
    <link rel="stylesheet" id="css_style">
</head>

<body onload="load_theme()">
    <script>
      load_theme_pre();
    </script>

    <div id="sidebar"></div><div id="right_sidebar"></div>

    <div id="main_content">

        <h1>AC/DC Power Flow Analysis</h1>

        <p>
            Static analysis in <b>VFlexP</b> establishes the steady-state operating point used to initialise all dynamic models and inspect network loading. Figure 1 illustrates the complete two-stage initialisation pipeline.
        </p>

        <figure>
            <img src="figures/initialisation.png" alt="Sequence diagram" style="width:70%;">
            <figcaption>Fig. 1 - Sequence diagram of the power-flow and dynamic unit initialisation process.</figcaption>
        </figure>

        <h2>1. MATPOWER-FUBM Formulation</h2>
        <p>
            Clicking <b>Run PF</b> in the <b>Static Analysis</b> tab of the VFlexP App (or calling <code>vflexp_run_pf(session)</code> in MATLAB) solves the hybrid AC/DC power flow using the <b>MATPOWER-FUBM</b> Flexible Universal Branch Model extension. Symbolic <code>$name</code> expressions in the tables are evaluated first, and converter conduction and switching losses (<code>ALPHA1</code>, <code>ALPHA2</code>, <code>ALPHA3</code>) are solved consistently across every AC/DC interface converter.
        </p>
        <p>
            Generator buses operate as PV, PQ, or Slack according to <code>Bus data.type</code> (if an AC synchronous area has no Slack bus declared, VFlexP automatically promotes its first in-service generator bus to Slack). Solved voltage magnitudes <code>Vm</code>, angles <code>Va</code>, active/reactive generation <code>Pg</code>/<code>Qg</code>, and branch/converter flows are written back into the session tables and visualised interactively in the <b>System Diagram</b> tab.
        </p>

        <h2>2. Consistency with Dynamic Network Loads</h2>
        <p>
            To guarantee zero transient mismatch at \( t = 0 \) between the steady-state power flow and the dynamic Simulink model, impedance/RL load parameters (\( R_{\text{load}}, L_{\text{load}} \)) and DC load conductances/currents are computed directly from the solved terminal voltages so that every load consumes the exact active and reactive power determined by the power-flow solution.
        </p>

    </div>
</body>
